{
 "url": "https://infralens.in/formats/mep/earthing-test-register",
 "fetched_via": "firecrawl",
 "fetched_at": "2026-09-10T08:56:35+00:00",
 "metadata": {
  "title": "Earthing Test Register — Free Excel + PDF Format",
  "description": "Download Earthing Test Register (FMT-MEP-009) as Excel or PDF. 8 fields across 3 sections. Code references included.",
  "url": "https://infralens.in/formats/mep/earthing-test-register",
  "language": "en",
  "keywords": null,
  "robots": null,
  "og_title": "Earthing Test Register — Free Excel + PDF Format",
  "og_description": "Download Earthing Test Register (FMT-MEP-009) as Excel or PDF. 8 fields across 3 sections. Code references included.",
  "og_url": "https://infralens.in/formats/mep/earthing-test-register",
  "og_image": null,
  "og_audio": null,
  "og_determiner": null,
  "og_locale": null,
  "og_locale_alternate": null,
  "og_site_name": null,
  "og_video": null,
  "favicon": "https://infralens.in/favicon.ico?v=1",
  "dc_terms_created": null,
  "dc_date_created": null,
  "dc_date": null,
  "dc_terms_type": null,
  "dc_type": null,
  "dc_terms_audience": null,
  "dc_terms_subject": null,
  "dc_subject": null,
  "dc_description": null,
  "dc_terms_keywords": null,
  "modified_time": null,
  "published_time": null,
  "article_tag": null,
  "article_section": null,
  "source_url": "https://infralens.in/formats/mep/earthing-test-register",
  "status_code": 200,
  "scrape_id": "01a08a88-6b51-75fc-87f2-91228addc141",
  "num_pages": null,
  "content_type": "text/html",
  "proxy_used": "stealth",
  "timezone": "America/New_York",
  "cache_state": "miss",
  "cached_at": null,
  "credits_used": 1,
  "concurrency_limited": false,
  "concurrency_queue_duration_ms": null,
  "error": null,
  "google-site-verification": "7mnPnivW5aisHVySkx3p3vs2Mkxx5JwkLGUvH-GNsew",
  "theme-color": "#166534",
  "og:description": "Download Earthing Test Register (FMT-MEP-009) as Excel or PDF. 8 fields across 3 sections. Code references included.",
  "og:url": "https://infralens.in/formats/mep/earthing-test-register",
  "twitter:description": "Download Earthing Test Register (FMT-MEP-009) as Excel or PDF. 8 fields across 3 sections. Code references included.",
  "og:title": "Earthing Test Register — Free Excel + PDF Format",
  "viewport": "width=device-width, initial-scale=1, maximum-scale=1",
  "twitter:card": "summary",
  "twitter:title": "Earthing Test Register — Free Excel + PDF Format",
  "indexId": "0d458c5b-f134-4693-901d-374e010d4d84"
 },
 "links": [
  "https://infralens.in/",
  "https://infralens.in/is-codes",
  "https://infralens.in/irc",
  "https://infralens.in/calculators",
  "https://infralens.in/sor",
  "https://infralens.in/handbook",
  "https://infralens.in/qaqc",
  "https://infralens.in/pmc",
  "https://infralens.in/formats",
  "https://infralens.in/cpheeo",
  "https://infralens.in/maps",
  "https://infralens.in/projects",
  "https://infralens.in/boq",
  "https://infralens.in/thumbrules",
  "https://infralens.in/about",
  "https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z",
  "https://infralens.in/dcr",
  "https://infralens.in/bim",
  "https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar",
  "https://play.google.com/store/apps/details?id=in.infralens.app",
  "https://infralens.in/formats/mep",
  "https://infralens.in/code/IS-3043-1987",
  "https://infralens.in/code/IS-3043",
  "https://infralens.in/thumbrules/concrete-cover-by-exposure",
  "https://infralens.in/handbook/rebar-grades",
  "https://infralens.in/knowledge/minimum-cover-rcc-is-456",
  "https://infralens.in/tools/steel-table",
  "https://infralens.in/formats/mep/",
  "https://infralens.in/formats/mep/FMT-MEP-008_Cable_Schedule",
  "https://infralens.in/pmc/equipment/PMC-EQP-LOG-004_Calibration_Register",
  "https://infralens.in/handbook/development-length",
  "https://infralens.in/formats/mep/ahu-air-handling-unit-commissioning-checklist",
  "https://infralens.in/formats/mep/chiller-commissioning-checklist",
  "https://infralens.in/formats/mep/dg-set-load-test-protocol",
  "https://infralens.in/formats/mep/lift-elevator-testing-protocol",
  "https://infralens.in/formats/mep/fire-alarm-system-fas-t-c-protocol",
  "https://infralens.in/formats/mep/pa-public-address-system-t-c"
 ],
 "markdown": "[![InfraLens](https://infralens.in/logo-icon.png)InfraLens](https://infralens.in/) \\|Formats\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ](https://infralens.in/boq) [Rules](https://infralens.in/thumbrules) [About](https://infralens.in/about) [Join Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[Join](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ Builder](https://infralens.in/boq) [DCR](https://infralens.in/dcr) [Design Rules](https://infralens.in/thumbrules) [BIM](https://infralens.in/bim) [About](https://infralens.in/about) [Join WhatsApp Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[BidEasy19M+ government tenders, one free search110+ portals · GeM · CPPP · IREPS & moreLIVESearch now →](https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar)\n\n[BOQ Builder ↗](https://infralens.in/boq) [InfraLens App ↗](https://play.google.com/store/apps/details?id=in.infralens.app)\n\n[Formats](https://infralens.in/formats)  › [MEP Testing & Commissioning](https://infralens.in/formats/mep)  › Earthing Test Register\n\nRegister · FMT-MEP-009\n\n# Earthing Test Register\n\n8 fields across 3 sections.Earth resistance log — life-safety critical; renewed annually.\n\nDownload ExcelDownload PDF\n\n**8** Fields\n\n**3** Sections\n\nAnnual + after major work\n\nElectrical Engineer\n\n[IS 3043:2018](https://infralens.in/code/IS-3043-1987)\n\nRelated [📐IS 3043](https://infralens.in/code/IS-3043) [✏️Concrete cover](https://infralens.in/thumbrules/concrete-cover-by-exposure) [📘Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades) [📖Min cover for RCC](https://infralens.in/knowledge/minimum-cover-rcc-is-456) [🔧steel-table](https://infralens.in/tools/steel-table)\n\n### Format Preview\n\nExpand all ↓\n\n| S.No. | Field / Checkpoint | Reference | Status |\n| --- | --- | --- | --- |\n| A. EARTH PIT DETAILS |\n| A1 | Pit no. + location + earth electrode type (plate / pipe / rod / chemical)<br>Acceptance: Per drawing | Per design | OK<br>NC<br>NA |\n| A2 | Electrode size + material + depth<br>Acceptance: Per spec | Per IS 3043 | OK<br>NC<br>NA |\n| A3 | Earth pit construction date + soil treatment (CGT)<br>Acceptance: Documented | Per IS 3043 Cl. 9 | OK<br>NC<br>NA |\n| B. RESISTANCE TEST |\n| B1 | Earth resistance (Ω) — 3-electrode fall of potential method<br>Acceptance: Per IS 3043 | ≤ 1 Ω for substation; ≤ 2 Ω for LT; ≤ 5 Ω for buildings | OK<br>NC<br>NA |\n| B2 | Test instrument — earth tester / megger<br>Acceptance: Calibration certificate | Calibrated | OK<br>NC<br>NA |\n| B3 | Test conditions — weather, soil moisture, soil resistivity<br>Acceptance: Logged | Dry season test most stringent | OK<br>NC<br>NA |\n| C. MAINTENANCE + RE-TEST |\n| C1 | Annual re-test mandatory<br>Acceptance: Year tested | Per IS 3043 + maintenance schedule | OK<br>NC<br>NA |\n| C2 | Soil treatment renewal (chemical earthing) every 3-5 years<br>Acceptance: Date logged | Per design | OK<br>NC<br>NA |\n\nA. EARTH PIT DETAILS\n\nA1Pit no. + location + earth electrode type (plate / pipe / rod / chemical)\n\nPer design\n\n✓ Per drawing\n\nOKNCNA\n\nA2Electrode size + material + depth\n\nPer IS 3043\n\n✓ Per spec\n\nOKNCNA\n\nA3Earth pit construction date + soil treatment (CGT)\n\nPer IS 3043 Cl. 9\n\n✓ Documented\n\nOKNCNA\n\nB. RESISTANCE TEST\n\nB1Earth resistance (Ω) — 3-electrode fall of potential method\n\n≤ 1 Ω for substation; ≤ 2 Ω for LT; ≤ 5 Ω for buildings\n\n✓ Per IS 3043\n\nOKNCNA\n\nB2Test instrument — earth tester / megger\n\nCalibrated\n\n✓ Calibration certificate\n\nOKNCNA\n\nB3Test conditions — weather, soil moisture, soil resistivity\n\nDry season test most stringent\n\n✓ Logged\n\nOKNCNA\n\nC. MAINTENANCE + RE-TEST\n\nC1Annual re-test mandatory\n\nPer IS 3043 + maintenance schedule\n\n✓ Year tested\n\nOKNCNA\n\nC2Soil treatment renewal (chemical earthing) every 3-5 years\n\nPer design\n\n✓ Date logged\n\nOKNCNA\n\nApproval / Sign-Off\n\nAPPROVED\n\nHOLD — REVISIONS REQUIRED\n\nREJECTED\n\nOverall Verdict\n\nName / Sign / Date\n\nPrepared By — Name / Sign\n\nName / Sign / Date\n\nReviewed By — Name / Sign\n\nName / Sign / Date\n\nApproved By — Name / Sign\n\nName / Sign / Date\n\nDate & Time\n\nName / Sign / Date\n\nRemarks\n\nName / Sign / Date\n\n### Engineer's Notes — Earthing Test Register\n\n#### Why the Earthing Test Register matters\n\n**Earthing** (grounding) is the foundation of every electrical installation's safety. Its purpose: provide a low-resistance path for fault current to flow to ground, ensuring:\n\\- **Personnel safety** — prevents electric shock by keeping all touchable metal at ground potential\n\\- **Equipment protection** — directs lightning + surge currents to ground, not through equipment\n\\- **System functioning** — provides reference for over-current protection (RCDs / RCBOs / fuses)\n\\- **EMI / EMC compliance** — provides clean signal reference\n\nUnder **IS 3043:2018** (Code of Practice for Earthing), the earth resistance must meet specific limits depending on the installation:\n\\- **Power station / sub-station**: ≤ 1 Ω\n\\- **EHT / HT installations**: ≤ 2 Ω\n\\- **LT distribution + buildings (general)**: ≤ 5 Ω\n\\- **Tower foot resistance (transmission)**: ≤ 10 Ω\n\\- **Communication / data equipment**: ≤ 1 Ω\n\\- **Lightning protection**: ≤ 10 Ω\n\nThe **Earthing Test Register** captures every earth pit's resistance value, test date, conditions, and re-test schedule. It is:\n\\- **Mandatory before energisation** of any new installation (CEA Safety Regulations 2010)\n\\- **Mandatory annual re-test** under building electrical maintenance\n\\- **Audit document** for electrical inspector + insurance claims\n\\- **Critical evidence** in case of electrocution / fire / equipment failure investigations\n\n#### Earth pit construction + testing\n\n**Earth pit types** (per IS 3043 Cl. 8):\n\n**1\\. Plate earthing** (most common for buildings):\n\\- 600 mm × 600 mm × 3 mm GI plate OR 600 × 600 × 6 mm copper plate\n\\- Depth: min 3 m below ground level\n\\- Surrounded by alternate layers of charcoal (75 mm) + salt (75 mm) — total 600 mm height\n\\- Watering pipe 19 mm GI from top with funnel + cover\n\n**2\\. Pipe earthing**:\n\\- 38 mm dia × 4.5 m long GI pipe (medium class B)\n\\- Pipe perforated at lower 1.5 m (12 mm holes @ 75 mm c/c)\n\\- Buried vertically; top at 200 mm depth\n\\- Charcoal-salt treatment around pipe\n\n**3\\. Rod earthing**:\n\\- 12-25 mm copper rod or copper-clad steel rod\n\\- Length 1.5-3 m (longer for high-resistivity soils)\n\\- Driven vertically; multiple rods if single rod doesn't achieve target resistance\n\n**4\\. Strip / wire earthing**:\n\\- 50 × 4 mm GI strip OR 8 SWG copper wire\n\\- Horizontal trench 600-1000 mm deep\n\\- Length: based on soil resistivity\n\n**5\\. Chemical earthing** (modern, increasingly popular):\n\\- Galvanised pipe / copper rod with mineral-rich backfill compound\n\\- Inner pipe filled with crystalline mineral salts\n\\- 1 m × 1 m × 3 m pit; CPRI / NABL-tested product\n\\- Maintenance-free 5-10 years\n\\- Re-charging at intervals per manufacturer\n\n**Testing method** (IS 3043 Cl. 11):\n\n**Fall of Potential method** (3-electrode):\n\\- Test instrument: digital earth tester / megger\n\\- Auxiliary electrodes driven at 30 m + 15 m (C + P probes)\n\\- Test current injected; voltage measured\n\\- Resistance = V / I\n\\- Multiple readings (probe spacing varied 5-10 m) to verify flat curve\n\n**Clamp meter method** (faster, for multiple-electrode systems):\n\\- For systems with multiple connected earth electrodes\n\\- No probes needed\n\\- Less accurate; use only for periodic checks\n\n**Conditions to log**:\n\\- Date + time\n\\- Weather (rainy season gives lower readings; dry season is worst-case test)\n\\- Soil moisture (visual assessment)\n\\- Test instrument + calibration certificate reference\n\\- Tester name + qualifications\n\\- Resistance value\n\\- Pass / Fail vs spec\n\\- Photo of test setup\n\n#### Common earthing failures\n\n1\\. **Test done in monsoon, value passes; reality fails in summer** — moisture + soil resistivity drop in monsoon make values artificially low; summer test is the worst-case + truth.\n\n2\\. **No annual re-test** — single test at installation; 3 years later, earth resistance is 15Ω; electrocution risk live for years.\n\n3\\. **CGT layer not added** — charcoal-salt + soil treatment skipped; electrode performance 2-3× worse.\n\n4\\. **Pipe too shallow** — earthing pipe < 3 m depth in dry soils; resistance unstable seasonally.\n\n5\\. **Single electrode for high-current load** — building load 500 kVA but only 1 earth pit; should be 2-3 in parallel; single pit insufficient.\n\n6\\. **Inspection chamber missing** — earth pit covered with sand; access for re-test / maintenance impossible.\n\n7\\. **No equipotential bonding** — earthing electrode tested OK but metal bodies of equipment not bonded to earth grid; bonding broken anywhere on chain = safety risk at that point.\n\n8\\. **Galvanic corrosion** — copper electrode + steel structure connected without GI sleeve / kit; bimetallic corrosion eats through joint in 2-3 years.\n\n9\\. **Probe spacing wrong during test** — auxiliary probes too close; reading erroneously low; actual installation worse.\n\n10\\. **Test instrument uncalibrated** — even routine megger reads ±20% wrong without annual calibration; data not reliable.\n\n11\\. **No data trending** — test results stored but never plotted over time; gradual degradation undetected.\n\n12\\. **Lightning protection earthing combined with system earthing without isolation** — surge current during lightning enters equipment via shared earth; equipment damage.\n\n13\\. **Power-line connected to earth incorrectly** — neutral confused with earth at TT-IT-TN transition; nuisance trips + equipment damage.\n\n#### Cross-references\n\n**Companion formats**:\n\\- [Insulation Resistance Test Register](https://infralens.in/formats/mep/) — companion electrical safety test\n\\- [Cable Schedule (FMT-MEP-008)](https://infralens.in/formats/mep/FMT-MEP-008_Cable_Schedule) — for cable specifications\n\\- [DG Set T&C](https://infralens.in/formats/mep/) — DG earthing requirements\n\\- [Substation T&C](https://infralens.in/formats/mep/) — sub-station earthing\n\\- [Calibration Register (PMC-EQP-LOG-004)](https://infralens.in/pmc/equipment/PMC-EQP-LOG-004_Calibration_Register) — earth tester calibration\n\n**Codes + Acts**:\n\\- **IS 3043:2018** — Code of Practice for Earthing\n\\- **IS / IEC 62561 Series** — Lightning Protection System Components\n\\- **IS / IEC 62305 Parts 1-4** — Protection against lightning\n\\- **IS 732:2019** — Code of Practice for Electrical Wiring Installations\n\\- **National Electrical Code 2023** — IS 732 + IS 3043 + IS 5216 integration\n\\- **CEA (Measures Relating to Safety + Electric Supply) Regulations 2010** — Sections 35-44 (Earthing requirements)\n\\- **Electricity Act 2003** — Section 53 (Safety)\n\\- **Indian Electricity Rules 1956** — Rules 32-37 (Earthing requirements)\n\\- **NFPA 70 (US NEC) Article 250** — referenced in international projects\n\\- **IEEE Std 80** — Guide for Safety in AC Substation Grounding\n\n### More related\n\n📐IS / IRC codes\n\n- [IS 3043](https://infralens.in/code/IS-3043)\n\n📘Handbook topics\n\n- [Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades)\n- [Development Length & Lap Length](https://infralens.in/handbook/development-length)\n\n🔧Calculators\n\n- [steel-table](https://infralens.in/tools/steel-table)\n\n### Related Formats — MEP Testing & Commissioning\n\n- ✅\n[AHU (Air Handling Unit) Commissioning Checklist\\\\\n\\\\\nchecklist · FMT-MEP-001](https://infralens.in/formats/mep/ahu-air-handling-unit-commissioning-checklist)\n- ✅\n[Chiller Commissioning Checklist\\\\\n\\\\\nchecklist · FMT-MEP-002](https://infralens.in/formats/mep/chiller-commissioning-checklist)\n- 📊\n[DG Set Load Test Protocol\\\\\n\\\\\ntest-report · FMT-MEP-003](https://infralens.in/formats/mep/dg-set-load-test-protocol)\n- 📊\n[Lift / Elevator Testing Protocol\\\\\n\\\\\ntest-report · FMT-MEP-004](https://infralens.in/formats/mep/lift-elevator-testing-protocol)\n- 📊\n[Fire Alarm System (FAS) T&C Protocol\\\\\n\\\\\ntest-report · FMT-MEP-005](https://infralens.in/formats/mep/fire-alarm-system-fas-t-c-protocol)\n- 📊\n[PA / Public Address System T&C\\\\\n\\\\\ntest-report · FMT-MEP-006](https://infralens.in/formats/mep/pa-public-address-system-t-c)",
 "raw_html_file": "html/formats__mep__earthing-test-register.html.gz"
}