{
 "url": "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
 "fetched_via": "firecrawl",
 "fetched_at": "2026-09-10T09:13:22+00:00",
 "metadata": {
  "title": "Distribution Board Installation Checklist — QA/QC Template",
  "description": "Download Distribution Board Installation Checklist (QC-ELC-CHK-002) as Excel or PDF. 31 checkpoints across 6 sections. IS code clause references included.",
  "url": "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
  "language": "en",
  "keywords": null,
  "robots": null,
  "og_title": "Distribution Board Installation Checklist — QA/QC Template",
  "og_description": "Download Distribution Board Installation Checklist (QC-ELC-CHK-002) as Excel or PDF. 31 checkpoints across 6 sections. IS code clause references included.",
  "og_url": "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
  "og_image": null,
  "og_audio": null,
  "og_determiner": null,
  "og_locale": null,
  "og_locale_alternate": null,
  "og_site_name": null,
  "og_video": null,
  "favicon": "https://infralens.in/favicon.ico?v=1",
  "dc_terms_created": null,
  "dc_date_created": null,
  "dc_date": null,
  "dc_terms_type": null,
  "dc_type": null,
  "dc_terms_audience": null,
  "dc_terms_subject": null,
  "dc_subject": null,
  "dc_description": null,
  "dc_terms_keywords": null,
  "modified_time": null,
  "published_time": null,
  "article_tag": null,
  "article_section": null,
  "source_url": "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
  "status_code": 200,
  "scrape_id": "01a08a97-cb5c-76ab-a4a1-f3faa053335c",
  "num_pages": null,
  "content_type": "text/html",
  "proxy_used": "stealth",
  "timezone": "America/New_York",
  "cache_state": "miss",
  "cached_at": null,
  "credits_used": 1,
  "concurrency_limited": false,
  "concurrency_queue_duration_ms": null,
  "error": null,
  "twitter:card": "summary",
  "twitter:description": "Download Distribution Board Installation Checklist (QC-ELC-CHK-002) as Excel or PDF. 31 checkpoints across 6 sections. IS code clause references included.",
  "og:title": "Distribution Board Installation Checklist — QA/QC Template",
  "twitter:title": "Distribution Board Installation Checklist — QA/QC Template",
  "viewport": "width=device-width, initial-scale=1, maximum-scale=1",
  "theme-color": "#166534",
  "og:url": "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
  "google-site-verification": "7mnPnivW5aisHVySkx3p3vs2Mkxx5JwkLGUvH-GNsew",
  "og:description": "Download Distribution Board Installation Checklist (QC-ELC-CHK-002) as Excel or PDF. 31 checkpoints across 6 sections. IS code clause references included.",
  "indexId": "d1bef249-cda5-43b2-a69c-5dff97b2908f"
 },
 "links": [
  "https://infralens.in/",
  "https://infralens.in/is-codes",
  "https://infralens.in/irc",
  "https://infralens.in/calculators",
  "https://infralens.in/sor",
  "https://infralens.in/handbook",
  "https://infralens.in/qaqc",
  "https://infralens.in/pmc",
  "https://infralens.in/formats",
  "https://infralens.in/cpheeo",
  "https://infralens.in/maps",
  "https://infralens.in/projects",
  "https://infralens.in/boq",
  "https://infralens.in/thumbrules",
  "https://infralens.in/about",
  "https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z",
  "https://infralens.in/dcr",
  "https://infralens.in/bim",
  "https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar",
  "https://play.google.com/store/apps/details?id=in.infralens.app",
  "https://infralens.in/qaqc/electrical",
  "https://infralens.in/code/IS-732-1989",
  "https://infralens.in/code/IS-3043-1987",
  "https://infralens.in/code/IS-732",
  "https://infralens.in/thumbrules/residential-connected-load-per-sqft",
  "https://infralens.in/handbook/rebar-grades",
  "https://infralens.in/knowledge/minimum-cover-rcc-is-456",
  "https://infralens.in/tools/steel-table",
  "https://infralens.in/code/IS-3043",
  "https://infralens.in/thumbrules/commercial-connected-load-per-sqft",
  "https://infralens.in/handbook/development-length",
  "https://infralens.in/qaqc/electrical/conduit-wiring-installation-checklist",
  "https://infralens.in/qaqc/electrical/earthing-system-checklist",
  "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
  "https://infralens.in/qaqc/electrical/cable-laying-method-statement",
  "https://infralens.in/qaqc/electrical/electrical-installation-itp",
  "https://infralens.in/qaqc/electrical/electrical-installation-register",
  "https://infralens.in/qaqc/electrical/insulation-resistance-megger-test-report",
  "https://infralens.in/qaqc/electrical/earth-resistance-test-report",
  "https://infralens.in/qaqc/electrical/continuity-loop-impedance-test-report"
 ],
 "markdown": "[![InfraLens](https://infralens.in/logo-icon.png)InfraLens](https://infralens.in/) \\|QA/QC\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ](https://infralens.in/boq) [Rules](https://infralens.in/thumbrules) [About](https://infralens.in/about) [Join Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[Join](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ Builder](https://infralens.in/boq) [DCR](https://infralens.in/dcr) [Design Rules](https://infralens.in/thumbrules) [BIM](https://infralens.in/bim) [About](https://infralens.in/about) [Join WhatsApp Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[BidEasy19M+ government tenders, one free search110+ portals · GeM · CPPP · IREPS & moreLIVESearch now →](https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar)\n\n[BOQ Builder ↗](https://infralens.in/boq) [InfraLens App ↗](https://play.google.com/store/apps/details?id=in.infralens.app)\n\n[QA/QC](https://infralens.in/qaqc)  › [Electrical Installations](https://infralens.in/qaqc/electrical)  › Distribution Board Installation\n\nChecklist · QC-ELC-CHK-002\n\n# Distribution Board Installation Checklist\n\n31 checkpoints across 6 sections.During DB installation, before energization, and during pre-commissioning inspections\n\nDownload ExcelDownload PDF\n\n**31** Checkpoints\n\n**6** Sections\n\nPer distribution board installation\n\nQC Engineer, Electrical Supervisor\n\n[IS 732:2015](https://infralens.in/code/IS-732-1989) [IS 3043:2018](https://infralens.in/code/IS-3043-1987)\n\nRelated [📐IS 732](https://infralens.in/code/IS-732) [✏️Residential Connected Load…](https://infralens.in/thumbrules/residential-connected-load-per-sqft) [📘Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades) [📖Min cover for RCC](https://infralens.in/knowledge/minimum-cover-rcc-is-456) [🔧steel-table](https://infralens.in/tools/steel-table)\n\n### Checklist Preview\n\nExpand all ↓\n\n| S.No. | Checkpoint | IS Requirement | Status |\n| --- | --- | --- | --- |\n| A. DB MOUNTING & ENCLOSURE |\n| A1 | DB is mounted on non-combustible surface (concrete/tiled wall); height of main switch 1.5-2.0 m from floor<br>Acceptance: Main switch center between 1.5-2.0 m from floor, mounted on non-combustible surface | Cl. 9.2.1 — Mounting height and location | OK<br>NC<br>NA<br>HOLD |\n| A2 | DB enclosure is robust, properly secured to wall, and not easily movable<br>Acceptance: Bolts/fasteners tight, enclosure does not shift when pushed, rated for load | Cl. 9.2.2 — Mounting security | OK<br>NC<br>NA<br>HOLD |\n| A3 | DB enclosure is properly ventilated; air vents are unobstructed and protected from moisture<br>Acceptance: Vents clear, no dust/debris blocking airflow, moisture guards in place if required | Cl. 9.2.3 — Ventilation | OK<br>NC<br>NA<br>HOLD |\n| A4 | DB door is self-closing, properly hinged, and closes completely<br>Acceptance: Door closes securely, hinge pins tight, no gaps when closed | Cl. 9.3.1 — Access control | OK<br>NC<br>NA<br>HOLD |\n| A5 | Enclosure material is non-metallic or, if metallic, properly grounded (Earth resistance ≤ 0.5 Ω)<br>Acceptance: Non-metallic enclosure; if metallic, earth bond verified with mega-ohm meter ≤ 0.5 Ω | Cl. 8.3.3 — Earth continuity | OK<br>NC<br>NA<br>HOLD |\n| A6 | All unused cable/connector entries are sealed or capped to prevent pest/moisture ingress<br>Acceptance: All entry holes sealed, caps/plugs in place, no gaps visible | Cl. 9.2.4 — Sealing | OK<br>NC<br>NA<br>HOLD |\n| B. MAIN SWITCH & ISOLATION |\n| B1 | Main switch/isolator is rated for load current and has visible break (break-before-make design)<br>Acceptance: Switch rating ≥ design load current, visible 3mm break between contacts | Cl. 9.3.2 — Main switch rating | OK<br>NC<br>NA<br>HOLD |\n| B2 | Main switch OFF position is clearly marked (OFF = down/left as per standard)<br>Acceptance: OFF/ON positions clearly marked, OFF position up/left when switch is in down position | Cl. 9.3.3 — Switch labeling | OK<br>NC<br>NA<br>HOLD |\n| B3 | Main switch is accessible and operable; mechanical lock (if fitted) functions correctly<br>Acceptance: Switch operates smoothly, lock engages/disengages, no sticking | Cl. 9.3.4 — Operability | OK<br>NC<br>NA<br>HOLD |\n| B4 | Main switch is positioned before (upstream of) all protective devices (MCBs/RCBOs)<br>Acceptance: Main switch controls all circuits, located at top/front of DB, all MCBs downstream | Cl. 9.4.1 — Circuit protection order | OK<br>NC<br>NA<br>HOLD |\n| C. PROTECTIVE DEVICES (MCBs/RCBOs) |\n| C1 | All MCBs are properly sized per load current and trip current (In) matches circuit requirement<br>Acceptance: MCB rating: In ≥ design load current, trip curve matches load type (B/C/D as required) | Cl. 9.4.2 — MCB rating | OK<br>NC<br>NA<br>HOLD |\n| C2 | Earth Leakage Circuit Breaker (ELCB) / RCD is fitted for final circuits with sensitivity 30 mA<br>Acceptance: ELCB/RCD present for all final circuits, rated 30 mA, tripping threshold verified | Cl. 9.4.3 — Residual current protection | OK<br>NC<br>NA<br>HOLD |\n| C3 | All MCBs are firmly seated in DIN rail and latching mechanism is secure<br>Acceptance: MCBs seated fully, no gaps, latch audible click when inserted, no movement | Cl. 9.4.4 — Device installation | OK<br>NC<br>NA<br>HOLD |\n| C4 | Each MCB is labeled with circuit name/reference and is clearly identified<br>Acceptance: Labels on MCB or circuit schedule, circuit name matches design drawings | Cl. 9.4.5 — Circuit identification | OK<br>NC<br>NA<br>HOLD |\n| C5 | Test button on ELCB is operational; pressing TEST button trips ELCB<br>Acceptance: TEST button press causes ELCB to trip immediately, MCB cannot be closed while tripped | Cl. 9.4.6 — ELCB function test | OK<br>NC<br>NA<br>HOLD |\n| C6 | Spare capacity exists in DB for future connections (minimum 20% spare MCB positions)<br>Acceptance: Minimum 20% of MCB positions unoccupied, DIN rail has space for future expansion | Cl. 9.2.5 — Design capacity | OK<br>NC<br>NA<br>HOLD |\n| C7 | No double-pole protection on neutral; neutral is connected to neutral bar only<br>Acceptance: Neutral bar separate, only single-pole MCBs on phases, neutral not switched | Cl. 9.4.7 — Neutral protection | OK<br>NC<br>NA<br>HOLD |\n\nShowing 17 of 31 checkpoints ·View all →\n\nA. DB MOUNTING & ENCLOSURE\n\nA1DB is mounted on non-combustible surface (concrete/tiled wall); height of main switch 1.5-2.0 m from floor\n\nCl. 9.2.1 — Mounting height and location (IS 732)\n\n✓ Main switch center between 1.5-2.0 m from floor, mounted on non-combustible surface\n\nOKNCNAHOLD\n\nA2DB enclosure is robust, properly secured to wall, and not easily movable\n\nCl. 9.2.2 — Mounting security (IS 732)\n\n✓ Bolts/fasteners tight, enclosure does not shift when pushed, rated for load\n\nOKNCNAHOLD\n\nA3DB enclosure is properly ventilated; air vents are unobstructed and protected from moisture\n\nCl. 9.2.3 — Ventilation (IS 732)\n\n✓ Vents clear, no dust/debris blocking airflow, moisture guards in place if required\n\nOKNCNAHOLD\n\nA4DB door is self-closing, properly hinged, and closes completely\n\nCl. 9.3.1 — Access control (IS 732)\n\n✓ Door closes securely, hinge pins tight, no gaps when closed\n\nOKNCNAHOLD\n\nA5Enclosure material is non-metallic or, if metallic, properly grounded (Earth resistance ≤ 0.5 Ω)\n\nCl. 8.3.3 — Earth continuity (IS 3043)\n\n✓ Non-metallic enclosure; if metallic, earth bond verified with mega-ohm meter ≤ 0.5 Ω\n\nOKNCNAHOLD\n\nA6All unused cable/connector entries are sealed or capped to prevent pest/moisture ingress\n\nCl. 9.2.4 — Sealing (IS 732)\n\n✓ All entry holes sealed, caps/plugs in place, no gaps visible\n\nOKNCNAHOLD\n\nB. MAIN SWITCH & ISOLATION\n\nB1Main switch/isolator is rated for load current and has visible break (break-before-make design)\n\nCl. 9.3.2 — Main switch rating (IS 732)\n\n✓ Switch rating ≥ design load current, visible 3mm break between contacts\n\nOKNCNAHOLD\n\nB2Main switch OFF position is clearly marked (OFF = down/left as per standard)\n\nCl. 9.3.3 — Switch labeling (IS 732)\n\n✓ OFF/ON positions clearly marked, OFF position up/left when switch is in down position\n\nOKNCNAHOLD\n\nB3Main switch is accessible and operable; mechanical lock (if fitted) functions correctly\n\nCl. 9.3.4 — Operability (IS 732)\n\n✓ Switch operates smoothly, lock engages/disengages, no sticking\n\nOKNCNAHOLD\n\nB4Main switch is positioned before (upstream of) all protective devices (MCBs/RCBOs)\n\nCl. 9.4.1 — Circuit protection order (IS 732)\n\n✓ Main switch controls all circuits, located at top/front of DB, all MCBs downstream\n\nOKNCNAHOLD\n\nC. PROTECTIVE DEVICES (MCBs/RCBOs)\n\nC1All MCBs are properly sized per load current and trip current (In) matches circuit requirement\n\nCl. 9.4.2 — MCB rating (IS 732)\n\n✓ MCB rating: In ≥ design load current, trip curve matches load type (B/C/D as required)\n\nOKNCNAHOLD\n\nC2Earth Leakage Circuit Breaker (ELCB) / RCD is fitted for final circuits with sensitivity 30 mA\n\nCl. 9.4.3 — Residual current protection (IS 732)\n\n✓ ELCB/RCD present for all final circuits, rated 30 mA, tripping threshold verified\n\nOKNCNAHOLD\n\nC3All MCBs are firmly seated in DIN rail and latching mechanism is secure\n\nCl. 9.4.4 — Device installation (IS 732)\n\n✓ MCBs seated fully, no gaps, latch audible click when inserted, no movement\n\nOKNCNAHOLD\n\nC4Each MCB is labeled with circuit name/reference and is clearly identified\n\nCl. 9.4.5 — Circuit identification (IS 732)\n\n✓ Labels on MCB or circuit schedule, circuit name matches design drawings\n\nOKNCNAHOLD\n\nC5Test button on ELCB is operational; pressing TEST button trips ELCB\n\nCl. 9.4.6 — ELCB function test (IS 732)\n\n✓ TEST button press causes ELCB to trip immediately, MCB cannot be closed while tripped\n\nOKNCNAHOLD\n\nC6Spare capacity exists in DB for future connections (minimum 20% spare MCB positions)\n\nCl. 9.2.5 — Design capacity (IS 732)\n\n✓ Minimum 20% of MCB positions unoccupied, DIN rail has space for future expansion\n\nOKNCNAHOLD\n\nC7No double-pole protection on neutral; neutral is connected to neutral bar only\n\nCl. 9.4.7 — Neutral protection (IS 732)\n\n✓ Neutral bar separate, only single-pole MCBs on phases, neutral not switched\n\nOKNCNAHOLD\n\nShowing 17 of 31 ·View all →\n\nInspection Sign-Off\n\nAPPROVED\n\nAPPROVED WITH CONDITIONS\n\nREJECTED — NCR RAISED\n\nRemarks\n\nName / Sign / Date\n\nInspected By\n\nName / Sign / Date\n\nReviewed By\n\nName / Sign / Date\n\n### More related\n\n📐IS / IRC codes\n\n- [IS 732](https://infralens.in/code/IS-732)\n- [IS 3043](https://infralens.in/code/IS-3043)\n\n✏️Design rules\n\n- [Residential Connected Load Per Sqft](https://infralens.in/thumbrules/residential-connected-load-per-sqft)\n- [Commercial Connected Load Per Sqft](https://infralens.in/thumbrules/commercial-connected-load-per-sqft)\n\n📘Handbook topics\n\n- [Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades)\n- [Development Length & Lap Length](https://infralens.in/handbook/development-length)\n\n🔧Calculators\n\n- [steel-table](https://infralens.in/tools/steel-table)\n\n### Related Templates — Electrical Installations\n\n- ✅\n[Conduit & Wiring Installation Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-001](https://infralens.in/qaqc/electrical/conduit-wiring-installation-checklist)\n- ✅\n[Earthing System Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-003](https://infralens.in/qaqc/electrical/earthing-system-checklist)\n- ✅\n[Lightning Protection System Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-004](https://infralens.in/qaqc/electrical/lightning-protection-system-checklist)\n- 📐\n[Cable Laying Method Statement\\\\\n\\\\\nform · QC-ELC-FRM-001](https://infralens.in/qaqc/electrical/cable-laying-method-statement)\n- 📐\n[Electrical Installation ITP\\\\\n\\\\\nplan · QC-ELC-PLN-001](https://infralens.in/qaqc/electrical/electrical-installation-itp)\n- 📋\n[Electrical Installation Register\\\\\n\\\\\nregister · QC-ELC-REG-001](https://infralens.in/qaqc/electrical/electrical-installation-register)\n- 📊\n[Insulation Resistance (Megger) Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-001](https://infralens.in/qaqc/electrical/insulation-resistance-megger-test-report)\n- 📊\n[Earth Resistance Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-002](https://infralens.in/qaqc/electrical/earth-resistance-test-report)\n- 📊\n[Continuity & Loop Impedance Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-003](https://infralens.in/qaqc/electrical/continuity-loop-impedance-test-report)",
 "raw_html_file": "html/qaqc__electrical__distribution-board-installation-checklist.html.gz"
}