{
 "url": "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
 "fetched_via": "firecrawl",
 "fetched_at": "2026-09-10T09:13:33+00:00",
 "metadata": {
  "title": "Lightning Protection System Checklist — QA/QC Template",
  "description": "Download Lightning Protection System Checklist (QC-ELC-CHK-004) as Excel or PDF. 24 checkpoints across 5 sections. IS code clause references included.",
  "url": "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
  "language": "en",
  "keywords": null,
  "robots": null,
  "og_title": "Lightning Protection System Checklist — QA/QC Template",
  "og_description": "Download Lightning Protection System Checklist (QC-ELC-CHK-004) as Excel or PDF. 24 checkpoints across 5 sections. IS code clause references included.",
  "og_url": "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
  "og_image": null,
  "og_audio": null,
  "og_determiner": null,
  "og_locale": null,
  "og_locale_alternate": null,
  "og_site_name": null,
  "og_video": null,
  "favicon": "https://infralens.in/favicon.ico?v=1",
  "dc_terms_created": null,
  "dc_date_created": null,
  "dc_date": null,
  "dc_terms_type": null,
  "dc_type": null,
  "dc_terms_audience": null,
  "dc_terms_subject": null,
  "dc_subject": null,
  "dc_description": null,
  "dc_terms_keywords": null,
  "modified_time": null,
  "published_time": null,
  "article_tag": null,
  "article_section": null,
  "source_url": "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
  "status_code": 200,
  "scrape_id": "01a08a97-e066-71df-ad29-eb0483ced603",
  "num_pages": null,
  "content_type": "text/html",
  "proxy_used": "stealth",
  "timezone": "America/New_York",
  "cache_state": "miss",
  "cached_at": null,
  "credits_used": 1,
  "concurrency_limited": false,
  "concurrency_queue_duration_ms": null,
  "error": null,
  "og:title": "Lightning Protection System Checklist — QA/QC Template",
  "viewport": "width=device-width, initial-scale=1, maximum-scale=1",
  "og:description": "Download Lightning Protection System Checklist (QC-ELC-CHK-004) as Excel or PDF. 24 checkpoints across 5 sections. IS code clause references included.",
  "twitter:title": "Lightning Protection System Checklist — QA/QC Template",
  "google-site-verification": "7mnPnivW5aisHVySkx3p3vs2Mkxx5JwkLGUvH-GNsew",
  "theme-color": "#166534",
  "twitter:card": "summary",
  "og:url": "https://infralens.in/qaqc/electrical/lightning-protection-system-checklist",
  "twitter:description": "Download Lightning Protection System Checklist (QC-ELC-CHK-004) as Excel or PDF. 24 checkpoints across 5 sections. IS code clause references included.",
  "indexId": "1e19eccc-a9a5-4cc8-b07c-43f120f5a78b"
 },
 "links": [
  "https://infralens.in/",
  "https://infralens.in/is-codes",
  "https://infralens.in/irc",
  "https://infralens.in/calculators",
  "https://infralens.in/sor",
  "https://infralens.in/handbook",
  "https://infralens.in/qaqc",
  "https://infralens.in/pmc",
  "https://infralens.in/formats",
  "https://infralens.in/cpheeo",
  "https://infralens.in/maps",
  "https://infralens.in/projects",
  "https://infralens.in/boq",
  "https://infralens.in/thumbrules",
  "https://infralens.in/about",
  "https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z",
  "https://infralens.in/dcr",
  "https://infralens.in/bim",
  "https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar",
  "https://play.google.com/store/apps/details?id=in.infralens.app",
  "https://infralens.in/qaqc/electrical",
  "https://infralens.in/code/IS-2309-1989",
  "https://infralens.in/code/IS-732-1989",
  "https://infralens.in/code/IS-2309",
  "https://infralens.in/thumbrules/lightning-protection-radius",
  "https://infralens.in/handbook/rebar-grades",
  "https://infralens.in/knowledge/minimum-cover-rcc-is-456",
  "https://infralens.in/tools/steel-table",
  "https://infralens.in/code/IS-732",
  "https://infralens.in/code/IS-3043",
  "https://infralens.in/thumbrules/residential-connected-load-per-sqft",
  "https://infralens.in/thumbrules/commercial-connected-load-per-sqft",
  "https://infralens.in/handbook/development-length",
  "https://infralens.in/qaqc/electrical/conduit-wiring-installation-checklist",
  "https://infralens.in/qaqc/electrical/distribution-board-installation-checklist",
  "https://infralens.in/qaqc/electrical/earthing-system-checklist",
  "https://infralens.in/qaqc/electrical/cable-laying-method-statement",
  "https://infralens.in/qaqc/electrical/electrical-installation-itp",
  "https://infralens.in/qaqc/electrical/electrical-installation-register",
  "https://infralens.in/qaqc/electrical/insulation-resistance-megger-test-report",
  "https://infralens.in/qaqc/electrical/earth-resistance-test-report",
  "https://infralens.in/qaqc/electrical/continuity-loop-impedance-test-report"
 ],
 "markdown": "[![InfraLens](https://infralens.in/logo-icon.png)InfraLens](https://infralens.in/) \\|QA/QC\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ](https://infralens.in/boq) [Rules](https://infralens.in/thumbrules) [About](https://infralens.in/about) [Join Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[Join](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ Builder](https://infralens.in/boq) [DCR](https://infralens.in/dcr) [Design Rules](https://infralens.in/thumbrules) [BIM](https://infralens.in/bim) [About](https://infralens.in/about) [Join WhatsApp Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[BidEasy19M+ government tenders, one free search110+ portals · GeM · CPPP · IREPS & moreLIVESearch now →](https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar)\n\n[BOQ Builder ↗](https://infralens.in/boq) [InfraLens App ↗](https://play.google.com/store/apps/details?id=in.infralens.app)\n\n[QA/QC](https://infralens.in/qaqc)  › [Electrical Installations](https://infralens.in/qaqc/electrical)  › Lightning Protection System\n\nChecklist · QC-ELC-CHK-004\n\n# Lightning Protection System Checklist\n\n24 checkpoints across 5 sections.During lightning protection system installation and before building occupancy\n\nDownload ExcelDownload PDF\n\n**24** Checkpoints\n\n**5** Sections\n\nPer building + annual maintenance\n\nQC Engineer, Electrical Supervisor\n\n[IS 2309:2015](https://infralens.in/code/IS-2309-1989) [IS 732:2015](https://infralens.in/code/IS-732-1989)\n\nRelated [📐IS 2309](https://infralens.in/code/IS-2309) [✏️Lightning Protection Radius](https://infralens.in/thumbrules/lightning-protection-radius) [📘Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades) [📖Min cover for RCC](https://infralens.in/knowledge/minimum-cover-rcc-is-456) [🔧steel-table](https://infralens.in/tools/steel-table)\n\n### Checklist Preview\n\nExpand all ↓\n\n| S.No. | Checkpoint | IS Requirement | Status |\n| --- | --- | --- | --- |\n| A. AIR TERMINALS & STRIKE TERMINALS |\n| A1 | Air terminals (lightning rods) are installed at all high points: roof peaks, antenna masts, chimney tops<br>Acceptance: Air terminals at all peaks/protrusions extending ≥ 0.5 m above roof, spacing ≥ 1.5 m for Class I buildings | Cl. 3.1.1 — Air terminal placement | OK<br>NC<br>NA<br>HOLD |\n| A2 | Air terminals are copper or aluminum rods, minimum 16 mm diameter, rigidly mounted with secure brackets<br>Acceptance: Copper Ø ≥ 16 mm or Aluminum Ø ≥ 25 mm, mounted vertical or inclined ≤ 45°, brackets tight and corrosion-free | Cl. 3.2.1 — Air terminal material | OK<br>NC<br>NA<br>HOLD |\n| A3 | Air terminal height extends minimum 1.5-2.0 m above roof level to create protective cone; coverage verified by design<br>Acceptance: Terminal height ≥ 1.5 m for Class I, ≥ 2.0 m for Class II, protective cone verified against design drawings | Cl. 3.2.2 — Terminal height | OK<br>NC<br>NA<br>HOLD |\n| A4 | Air terminal to down conductor connections are bolted or welded; no soldered connections used<br>Acceptance: M10 bolt minimum or welded connection, no solder, connection resistance ≤ 0.01 Ω | Cl. 3.3.1 — Terminal connection | OK<br>NC<br>NA<br>HOLD |\n| A5 | All metallic roof structures (if present) are bonded to lightning protection system at multiple points<br>Acceptance: Metal sheets/gutters bonded at min. 2 points per structure, connection resistance ≤ 0.1 Ω | Cl. 3.4.1 — Metal roof bonding | OK<br>NC<br>NA<br>HOLD |\n| B. DOWN CONDUCTORS |\n| B1 | Down conductors are copper (minimum 10 mm²) or aluminum (minimum 16 mm²); installed vertically along building exterior<br>Acceptance: Copper ≥ 10 mm² or Aluminum ≥ 16 mm², routed vertically or at steep angle, min. spacing 10 m apart | Cl. 4.1.1 — Down conductor size | OK<br>NC<br>NA<br>HOLD |\n| B2 | Down conductors are securely attached to building at intervals ≤ 1.0 m with proper clips/clamps (non-corroding)<br>Acceptance: Support clips every ≤ 1.0 m, clips non-corroding (stainless steel or nylon), no sagging or movement | Cl. 4.2.1 — Down conductor support | OK<br>NC<br>NA<br>HOLD |\n| B3 | Down conductors are routed away from active electrical installations; minimum separation 2.0 m where not bonded<br>Acceptance: Separation ≥ 2.0 m from power cables/DB or bonded together at multiple points if crossing required | Cl. 4.3.1 — Electrical separation | OK<br>NC<br>NA<br>HOLD |\n| B4 | Down conductors are not routed through interior walls if possible; if interior routing necessary, conduit protection is provided<br>Acceptance: Exterior routing preferred; interior routing in fire-rated conduit, clearance from flammable materials maintained | Cl. 4.4.1 — Interior routing protection | OK<br>NC<br>NA<br>HOLD |\n| B5 | Down conductor connections at junctions are bolted (M10 minimum) or welded; connections tight and corrosion-free<br>Acceptance: M10 bolts minimum or welded, connection resistance ≤ 0.01 Ω, no loose fittings or corrosion | Cl. 4.5.1 — Down conductor joints | OK<br>NC<br>NA<br>HOLD |\n| B6 | Down conductors are continuous from roof terminal to earth electrode; no breaks or interruptions in path<br>Acceptance: Continuity verified with multi-meter: resistance ≤ 0.1 Ω per 10 m section, full path tested end-to-end | Cl. 4.6.1 — Conductor continuity | OK<br>NC<br>NA<br>HOLD |\n| B7 | Down conductors are clearly visible or marked for identification; color-coded or labeled per building section<br>Acceptance: Color-coded (e.g., yellow/green stripe) or labeled with section ID, legible markings at 5 m intervals | Cl. 4.7.1 — Conductor identification | OK<br>NC<br>NA<br>HOLD |\n| C. EARTH TERMINATION |\n| C1 | Lightning protection earth electrodes are separate from building main earth or bonded together (if combined system used)<br>Acceptance: Separate pits ≥ 10 m apart OR single bonded system with coordination, design documented | Cl. 5.1.1 — Earth system design | OK<br>NC<br>NA<br>HOLD |\n| C2 | Lightning earth electrode pit is designed per IS 3043 guidelines: minimum 1.0 m × 1.0 m × 2.5 m deep<br>Acceptance: Pit dimensions ≥ 1.0 × 1.0 × 2.5 m, charcoal-salt backfill, electrode min. Ø 16 mm copper, all per IS 3043 | Cl. 5.2.1 — Earth pit design | OK<br>NC<br>NA<br>HOLD |\n| C3 | Multiple earth electrodes (minimum 2) are installed if lightning class requires low resistance (target ≤ 10 Ω)<br>Acceptance: Class I: ≤ 10 Ω; Class II: ≤ 10 Ω; electrodes spaced ≥ 2 m apart, bonded in parallel | Cl. 5.3.1 — Multi-electrode configuration | OK<br>NC<br>NA<br>HOLD |\n| C4 | Earth conductor from down conductors to earth pit is copper ≥ 10 mm² or aluminum ≥ 16 mm², routed safely<br>Acceptance: Copper ≥ 10 mm² or Aluminum ≥ 16 mm², routed via conduit if exposed, joints bolted/welded | Cl. 5.4.1 — Earth lead sizing | OK<br>NC<br>NA<br>HOLD |\n| C5 | Lightning earth resistance is measured and recorded; value ≤ 10 Ω for Class I, ≤ 10 Ω for Class II buildings<br>Acceptance: Measured resistance ≤ 10 Ω, test method documented (3-point or fall-of-potential), results recorded | Cl. 5.5.1 — Earth resistance testing | OK<br>NC<br>NA<br>HOLD |\n\nShowing 17 of 24 checkpoints ·View all →\n\nA. AIR TERMINALS & STRIKE TERMINALS\n\nA1Air terminals (lightning rods) are installed at all high points: roof peaks, antenna masts, chimney tops\n\nCl. 3.1.1 — Air terminal placement (IS 2309)\n\n✓ Air terminals at all peaks/protrusions extending ≥ 0.5 m above roof, spacing ≥ 1.5 m for Class I buildings\n\nOKNCNAHOLD\n\nA2Air terminals are copper or aluminum rods, minimum 16 mm diameter, rigidly mounted with secure brackets\n\nCl. 3.2.1 — Air terminal material (IS 2309)\n\n✓ Copper Ø ≥ 16 mm or Aluminum Ø ≥ 25 mm, mounted vertical or inclined ≤ 45°, brackets tight and corrosion-free\n\nOKNCNAHOLD\n\nA3Air terminal height extends minimum 1.5-2.0 m above roof level to create protective cone; coverage verified by design\n\nCl. 3.2.2 — Terminal height (IS 2309)\n\n✓ Terminal height ≥ 1.5 m for Class I, ≥ 2.0 m for Class II, protective cone verified against design drawings\n\nOKNCNAHOLD\n\nA4Air terminal to down conductor connections are bolted or welded; no soldered connections used\n\nCl. 3.3.1 — Terminal connection (IS 2309)\n\n✓ M10 bolt minimum or welded connection, no solder, connection resistance ≤ 0.01 Ω\n\nOKNCNAHOLD\n\nA5All metallic roof structures (if present) are bonded to lightning protection system at multiple points\n\nCl. 3.4.1 — Metal roof bonding (IS 2309)\n\n✓ Metal sheets/gutters bonded at min. 2 points per structure, connection resistance ≤ 0.1 Ω\n\nOKNCNAHOLD\n\nB. DOWN CONDUCTORS\n\nB1Down conductors are copper (minimum 10 mm²) or aluminum (minimum 16 mm²); installed vertically along building exterior\n\nCl. 4.1.1 — Down conductor size (IS 2309)\n\n✓ Copper ≥ 10 mm² or Aluminum ≥ 16 mm², routed vertically or at steep angle, min. spacing 10 m apart\n\nOKNCNAHOLD\n\nB2Down conductors are securely attached to building at intervals ≤ 1.0 m with proper clips/clamps (non-corroding)\n\nCl. 4.2.1 — Down conductor support (IS 2309)\n\n✓ Support clips every ≤ 1.0 m, clips non-corroding (stainless steel or nylon), no sagging or movement\n\nOKNCNAHOLD\n\nB3Down conductors are routed away from active electrical installations; minimum separation 2.0 m where not bonded\n\nCl. 4.3.1 — Electrical separation (IS 2309)\n\n✓ Separation ≥ 2.0 m from power cables/DB or bonded together at multiple points if crossing required\n\nOKNCNAHOLD\n\nB4Down conductors are not routed through interior walls if possible; if interior routing necessary, conduit protection is provided\n\nCl. 4.4.1 — Interior routing protection (IS 2309)\n\n✓ Exterior routing preferred; interior routing in fire-rated conduit, clearance from flammable materials maintained\n\nOKNCNAHOLD\n\nB5Down conductor connections at junctions are bolted (M10 minimum) or welded; connections tight and corrosion-free\n\nCl. 4.5.1 — Down conductor joints (IS 2309)\n\n✓ M10 bolts minimum or welded, connection resistance ≤ 0.01 Ω, no loose fittings or corrosion\n\nOKNCNAHOLD\n\nB6Down conductors are continuous from roof terminal to earth electrode; no breaks or interruptions in path\n\nCl. 4.6.1 — Conductor continuity (IS 2309)\n\n✓ Continuity verified with multi-meter: resistance ≤ 0.1 Ω per 10 m section, full path tested end-to-end\n\nOKNCNAHOLD\n\nB7Down conductors are clearly visible or marked for identification; color-coded or labeled per building section\n\nCl. 4.7.1 — Conductor identification (IS 2309)\n\n✓ Color-coded (e.g., yellow/green stripe) or labeled with section ID, legible markings at 5 m intervals\n\nOKNCNAHOLD\n\nC. EARTH TERMINATION\n\nC1Lightning protection earth electrodes are separate from building main earth or bonded together (if combined system used)\n\nCl. 5.1.1 — Earth system design (IS 2309)\n\n✓ Separate pits ≥ 10 m apart OR single bonded system with coordination, design documented\n\nOKNCNAHOLD\n\nC2Lightning earth electrode pit is designed per IS 3043 guidelines: minimum 1.0 m × 1.0 m × 2.5 m deep\n\nCl. 5.2.1 — Earth pit design (IS 2309)\n\n✓ Pit dimensions ≥ 1.0 × 1.0 × 2.5 m, charcoal-salt backfill, electrode min. Ø 16 mm copper, all per IS 3043\n\nOKNCNAHOLD\n\nC3Multiple earth electrodes (minimum 2) are installed if lightning class requires low resistance (target ≤ 10 Ω)\n\nCl. 5.3.1 — Multi-electrode configuration (IS 2309)\n\n✓ Class I: ≤ 10 Ω; Class II: ≤ 10 Ω; electrodes spaced ≥ 2 m apart, bonded in parallel\n\nOKNCNAHOLD\n\nC4Earth conductor from down conductors to earth pit is copper ≥ 10 mm² or aluminum ≥ 16 mm², routed safely\n\nCl. 5.4.1 — Earth lead sizing (IS 2309)\n\n✓ Copper ≥ 10 mm² or Aluminum ≥ 16 mm², routed via conduit if exposed, joints bolted/welded\n\nOKNCNAHOLD\n\nC5Lightning earth resistance is measured and recorded; value ≤ 10 Ω for Class I, ≤ 10 Ω for Class II buildings\n\nCl. 5.5.1 — Earth resistance testing (IS 2309)\n\n✓ Measured resistance ≤ 10 Ω, test method documented (3-point or fall-of-potential), results recorded\n\nOKNCNAHOLD\n\nShowing 17 of 24 ·View all →\n\nInspection Sign-Off\n\nAPPROVED\n\nAPPROVED WITH CONDITIONS\n\nREJECTED — NCR RAISED\n\nRemarks\n\nName / Sign / Date\n\nInspected By\n\nName / Sign / Date\n\nReviewed By\n\nName / Sign / Date\n\n### More related\n\n📐IS / IRC codes\n\n- [IS 2309](https://infralens.in/code/IS-2309)\n- [IS 732](https://infralens.in/code/IS-732)\n- [IS 3043](https://infralens.in/code/IS-3043)\n\n✏️Design rules\n\n- [Lightning Protection Radius](https://infralens.in/thumbrules/lightning-protection-radius)\n- [Residential Connected Load Per Sqft](https://infralens.in/thumbrules/residential-connected-load-per-sqft)\n- [Commercial Connected Load Per Sqft](https://infralens.in/thumbrules/commercial-connected-load-per-sqft)\n\n📘Handbook topics\n\n- [Reinforcement Bar Grades](https://infralens.in/handbook/rebar-grades)\n- [Development Length & Lap Length](https://infralens.in/handbook/development-length)\n\n🔧Calculators\n\n- [steel-table](https://infralens.in/tools/steel-table)\n\n### Related Templates — Electrical Installations\n\n- ✅\n[Conduit & Wiring Installation Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-001](https://infralens.in/qaqc/electrical/conduit-wiring-installation-checklist)\n- ✅\n[Distribution Board Installation Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-002](https://infralens.in/qaqc/electrical/distribution-board-installation-checklist)\n- ✅\n[Earthing System Checklist\\\\\n\\\\\nchecklist · QC-ELC-CHK-003](https://infralens.in/qaqc/electrical/earthing-system-checklist)\n- 📐\n[Cable Laying Method Statement\\\\\n\\\\\nform · QC-ELC-FRM-001](https://infralens.in/qaqc/electrical/cable-laying-method-statement)\n- 📐\n[Electrical Installation ITP\\\\\n\\\\\nplan · QC-ELC-PLN-001](https://infralens.in/qaqc/electrical/electrical-installation-itp)\n- 📋\n[Electrical Installation Register\\\\\n\\\\\nregister · QC-ELC-REG-001](https://infralens.in/qaqc/electrical/electrical-installation-register)\n- 📊\n[Insulation Resistance (Megger) Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-001](https://infralens.in/qaqc/electrical/insulation-resistance-megger-test-report)\n- 📊\n[Earth Resistance Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-002](https://infralens.in/qaqc/electrical/earth-resistance-test-report)\n- 📊\n[Continuity & Loop Impedance Test Report\\\\\n\\\\\ntest-report · QC-ELC-TST-003](https://infralens.in/qaqc/electrical/continuity-loop-impedance-test-report)",
 "raw_html_file": "html/qaqc__electrical__lightning-protection-system-checklist.html.gz"
}