{
 "url": "https://infralens.in/qaqc/fire_safety/passive-fire-protection-checklist",
 "fetched_via": "firecrawl",
 "fetched_at": "2026-09-10T09:14:24+00:00",
 "metadata": {
  "title": "Passive Fire Protection Checklist — QA/QC Template",
  "description": "Download Passive Fire Protection Checklist (QC-FIR-CHK-004) as Excel or PDF. 27 checkpoints across 5 sections. IS code clause references included.",
  "url": "https://infralens.in/qaqc/fire_safety/passive-fire-protection-checklist",
  "language": "en",
  "keywords": null,
  "robots": null,
  "og_title": "Passive Fire Protection Checklist — QA/QC Template",
  "og_description": "Download Passive Fire Protection Checklist (QC-FIR-CHK-004) as Excel or PDF. 27 checkpoints across 5 sections. IS code clause references included.",
  "og_url": "https://infralens.in/qaqc/fire_safety/passive-fire-protection-checklist",
  "og_image": null,
  "og_audio": null,
  "og_determiner": null,
  "og_locale": null,
  "og_locale_alternate": null,
  "og_site_name": null,
  "og_video": null,
  "favicon": "https://infralens.in/favicon.ico?v=1",
  "dc_terms_created": null,
  "dc_date_created": null,
  "dc_date": null,
  "dc_terms_type": null,
  "dc_type": null,
  "dc_terms_audience": null,
  "dc_terms_subject": null,
  "dc_subject": null,
  "dc_description": null,
  "dc_terms_keywords": null,
  "modified_time": null,
  "published_time": null,
  "article_tag": null,
  "article_section": null,
  "source_url": "https://infralens.in/qaqc/fire_safety/passive-fire-protection-checklist",
  "status_code": 200,
  "scrape_id": "01a08a98-be1d-7518-a9ec-39ff977b37f6",
  "num_pages": null,
  "content_type": "text/html",
  "proxy_used": "stealth",
  "timezone": "America/New_York",
  "cache_state": "miss",
  "cached_at": null,
  "credits_used": 1,
  "concurrency_limited": false,
  "concurrency_queue_duration_ms": null,
  "error": null,
  "twitter:description": "Download Passive Fire Protection Checklist (QC-FIR-CHK-004) as Excel or PDF. 27 checkpoints across 5 sections. IS code clause references included.",
  "twitter:title": "Passive Fire Protection Checklist — QA/QC Template",
  "google-site-verification": "7mnPnivW5aisHVySkx3p3vs2Mkxx5JwkLGUvH-GNsew",
  "og:description": "Download Passive Fire Protection Checklist (QC-FIR-CHK-004) as Excel or PDF. 27 checkpoints across 5 sections. IS code clause references included.",
  "theme-color": "#166534",
  "og:title": "Passive Fire Protection Checklist — QA/QC Template",
  "og:url": "https://infralens.in/qaqc/fire_safety/passive-fire-protection-checklist",
  "viewport": "width=device-width, initial-scale=1, maximum-scale=1",
  "twitter:card": "summary",
  "indexId": "6249ac98-1aad-4091-951c-d5f3c2ce5e25"
 },
 "links": [
  "https://infralens.in/",
  "https://infralens.in/is-codes",
  "https://infralens.in/irc",
  "https://infralens.in/calculators",
  "https://infralens.in/sor",
  "https://infralens.in/handbook",
  "https://infralens.in/qaqc",
  "https://infralens.in/pmc",
  "https://infralens.in/formats",
  "https://infralens.in/cpheeo",
  "https://infralens.in/maps",
  "https://infralens.in/projects",
  "https://infralens.in/boq",
  "https://infralens.in/thumbrules",
  "https://infralens.in/about",
  "https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z",
  "https://infralens.in/dcr",
  "https://infralens.in/bim",
  "https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar",
  "https://play.google.com/store/apps/details?id=in.infralens.app",
  "https://infralens.in/qaqc/fire_safety",
  "https://infralens.in/code/IS-14435-1997",
  "https://infralens.in/code/IS-4-2016",
  "https://infralens.in/code/IS-2189-1999",
  "https://infralens.in/code/IS-14435",
  "https://infralens.in/thumbrules/fire-smoke-detector-spacing",
  "https://infralens.in/handbook/site-safety-checklist",
  "https://infralens.in/knowledge/minimum-cover-rcc-is-456",
  "https://infralens.in/tools/rcc-design",
  "https://infralens.in/code/IS-2189",
  "https://infralens.in/qaqc/fire_safety/fire-hydrant-system-checklist",
  "https://infralens.in/qaqc/fire_safety/fire-sprinkler-system-checklist",
  "https://infralens.in/qaqc/fire_safety/fire-detection-and-alarm-system-checklist",
  "https://infralens.in/qaqc/fire_safety/fire-fighting-system-installation-method-statement",
  "https://infralens.in/qaqc/fire_safety/fire-safety-installation-itp-inspection-and-test-plan",
  "https://infralens.in/qaqc/fire_safety/fire-safety-installation-register",
  "https://infralens.in/qaqc/fire_safety/fire-hydrant-flow-and-pressure-test-report",
  "https://infralens.in/qaqc/fire_safety/sprinkler-system-test-report",
  "https://infralens.in/qaqc/fire_safety/fire-alarm-response-and-zone-test-report"
 ],
 "markdown": "[![InfraLens](https://infralens.in/logo-icon.png)InfraLens](https://infralens.in/) \\|QA/QC\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ](https://infralens.in/boq) [Rules](https://infralens.in/thumbrules) [About](https://infralens.in/about) [Join Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[Join](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[IS Codes](https://infralens.in/is-codes) [IRC](https://infralens.in/irc) [Tools](https://infralens.in/calculators) [SOR](https://infralens.in/sor) [Handbook](https://infralens.in/handbook) [QA/QC](https://infralens.in/qaqc) [PMC](https://infralens.in/pmc) [Formats](https://infralens.in/formats) [CPHEEO](https://infralens.in/cpheeo) [Maps](https://infralens.in/maps) [Projects](https://infralens.in/projects) [BOQ Builder](https://infralens.in/boq) [DCR](https://infralens.in/dcr) [Design Rules](https://infralens.in/thumbrules) [BIM](https://infralens.in/bim) [About](https://infralens.in/about) [Join WhatsApp Channel](https://whatsapp.com/channel/0029VbCJTZIGZNCq9zEsiB2Z)\n\n[BidEasy19M+ government tenders, one free search110+ portals · GeM · CPPP · IREPS & moreLIVESearch now →](https://tenders.infralens.in/?utm_source=infralens&utm_medium=topbar&utm_campaign=bidbar)\n\n[BOQ Builder ↗](https://infralens.in/boq) [InfraLens App ↗](https://play.google.com/store/apps/details?id=in.infralens.app)\n\n[QA/QC](https://infralens.in/qaqc)  › [Fire Safety & Fighting](https://infralens.in/qaqc/fire_safety)  › Passive Fire Protection\n\nChecklist · QC-FIR-CHK-004\n\n# Passive Fire Protection Checklist\n\n27 checkpoints across 5 sections.During construction and completion inspection of fire compartmentation, fire doors, and passive fire protection elements in buildings requiring fire safety compliance\n\nDownload ExcelDownload PDF\n\n**27** Checkpoints\n\n**5** Sections\n\nPer zone installation; annual maintenance audit\n\nQC Engineer, Fire Safety Inspector\n\n[IS 14435:2015](https://infralens.in/code/IS-14435-1997) [NBC Part 4:2016](https://infralens.in/code/IS-4-2016) [IS 2189:2018](https://infralens.in/code/IS-2189-1999)\n\nRelated [📐IS 14435](https://infralens.in/code/IS-14435) [✏️Fire Smoke Detector Spacing](https://infralens.in/thumbrules/fire-smoke-detector-spacing) [📘Site Safety Checklist](https://infralens.in/handbook/site-safety-checklist) [📖Min cover for RCC](https://infralens.in/knowledge/minimum-cover-rcc-is-456) [🔧RCC design](https://infralens.in/tools/rcc-design)\n\n### Checklist Preview\n\nExpand all ↓\n\n| S.No. | Checkpoint | IS Requirement | Status |\n| --- | --- | --- | --- |\n| A. FIRE DOORS AND FRAMES |\n| A1 | Fire doors installed at all openings in fire-rated compartment walls with proper framing and lintels<br>Acceptance: Doors installed in approved fire-rated frames; lintel size per design; door thickness ≥ 38 mm timber or ≥ 1.5 mm steel | Cl. 6.1 — Fire door installation | OK<br>NC<br>NA<br>HOLD |\n| A2 | Fire door certification and test report available; fire rating (30/60/90/120 min) clearly marked on door face<br>Acceptance: Certificate from testing laboratory (e.g., NFPL); ratings match design specification; label intact and visible on door | Cl. 6.2 — Fire rating certification | OK<br>NC<br>NA<br>HOLD |\n| A3 | Door gap clearance ≤ 5 mm all around (top, sides); threshold acceptable for accessibility and smoke seal<br>Acceptance: Gap measured with 5 mm feeler gauge; no gaps > 5 mm anywhere; smoke seals intact if specified | Cl. 6.3 — Gap clearance | OK<br>NC<br>NA<br>HOLD |\n| A4 | Hinges installed correctly (at least 2-3 hinges for standard door, 4 for heavy/tall doors); secure and non-corroded<br>Acceptance: Hinges tested with downward force; no deflection > 2 mm; hinge screws flush; steel/stainless hinges preferred | Cl. 6.4 — Hinge installation | OK<br>NC<br>NA<br>HOLD |\n| A5 | Door closer/holder installed and set for controlled closing (fire-rated closer if required for fire-rated door)<br>Acceptance: Closer operates smoothly; holds door open (if magnetic hold-open); closing time 3-5 seconds; closer rated for door weight | Cl. 6.5 — Closing mechanism | OK<br>NC<br>NA<br>HOLD |\n| A6 | Latches and locks functional (self-closing latch on fire doors); no jamming or binding<br>Acceptance: Latch engages securely; no damage to strike plate; key access (if locked) available to authorized personnel only | Cl. 6.6 — Latching mechanism | OK<br>NC<br>NA<br>HOLD |\n| A7 | Fire door frame firmly fixed to surrounding structure with no gaps around frame perimeter<br>Acceptance: Frame anchored with fasteners at ≤ 600 mm intervals; no movement when force applied; gaps sealed with fire-rated material | Cl. 6.7 — Frame fixing | OK<br>NC<br>NA<br>HOLD |\n| A8 | Fire-rated glazing (if applicable) tested and certified; wired glass or rated glass used (not ordinary tempered glass)<br>Acceptance: Glazing material certified for fire rating (e.g., 30/60 min); thickness ≥ 6 mm; test report attached to door | Cl. 6.8 — Fire-rated glazing | OK<br>NC<br>NA<br>HOLD |\n| B. FIRE STOPS AND PENETRATION SEALING |\n| B1 | All pipe penetrations through fire-rated walls sealed with fire-rated material (fire-rated sealant, collars, or wrapping)<br>Acceptance: Pipe collar or firestopping material rated for hole size; sealant extends ≥ 30 cm on both sides of wall; test certificate provided | Cl. 7.1 — Pipe penetration sealing | OK<br>NC<br>NA<br>HOLD |\n| B2 | Electrical conduit penetrations sealed with fire-rated conduit sleeves or intumescent fire stops<br>Acceptance: Conduit sleeved ≥ 50 mm each side of wall; intumescent sleeve installed if required; no gaps > 2 mm | Cl. 7.2 — Electrical penetration sealing | OK<br>NC<br>NA<br>HOLD |\n| B3 | HVAC duct penetrations sealed with fire dampers (rated for ≤ 60 min closure time) at fire-rated wall boundaries<br>Acceptance: Fire damper installed at wall boundary; closure time tested (typically 30-60 sec); operation verified; label and test certificate visible | Cl. 7.3 — HVAC penetration sealing | OK<br>NC<br>NA<br>HOLD |\n| B4 | Cable tray/ladder penetrations through fire walls sealed or boxed with fire-rated material<br>Acceptance: Penetration sealed with fire-rated boxing or intumescent sleeves; seal extends ≥ 100 mm from wall face | Cl. 7.4 — Cable tray sealing | OK<br>NC<br>NA<br>HOLD |\n| B5 | Door frames sealed at gaps with fire-rated sealant (if required for > 30 min rating); check for cracking or gaps<br>Acceptance: Sealant applied continuously around frame perimeter; no cracks or gaps > 2 mm; sealant cured per manufacturer (typically 24 hours) | Cl. 7.5 — Frame sealing | OK<br>NC<br>NA<br>HOLD |\n| B6 | All cavity spaces in fire-rated walls filled with fire-rated material (to prevent draft/flame spread)<br>Acceptance: Cavities filled with fire-rated mineral wool, fire-rated foam, or equivalent; no voids > 50 cm³ | Cl. 7.6 — Cavity filling | OK<br>NC<br>NA<br>HOLD |\n| C. FIRE COMPARTMENTATION AND STRUCTURAL ELEMENTS |\n| C1 | Fire-rated compartment walls constructed per design (masonry, concrete, or fire-rated board); wall thickness verified<br>Acceptance: Wall thickness measured (e.g., ≥ 200 mm for 1-hour masonry); material test certificates available; joints properly filled | Cl. 8.1 — Wall construction | OK<br>NC<br>NA<br>HOLD |\n| C2 | Fire-rated floor construction: slab thickness, composite material, or fire-rated deck verified per specification<br>Acceptance: Slab thickness measured (e.g., ≥ 100 mm reinforced concrete); deck protected with fire rating material; test report available | Cl. 8.2 — Floor fire rating | OK<br>NC<br>NA<br>HOLD |\n| C3 | Structural steel fire protection applied (if required): spray coating, board casing, or intumescent paint applied and tested<br>Acceptance: Coating thickness measured (≥ 20-50 mm depending on rating); bond tested; color coding applied; test certificate issued | Cl. 8.3 — Steel protection | OK<br>NC<br>NA<br>HOLD |\n| C4 | Fire-rated ceiling (if applicable for smoke containment or compartmentation) installed and secured<br>Acceptance: Ceiling rated for required duration (e.g., 30/60 min); suspended from structure with fire-rated hangers; tile/board joints sealed | Cl. 8.4 — Ceiling fire protection | OK<br>NC<br>NA<br>HOLD |\n| C5 | Fire-rated glazing in partition walls tested and certified; wired glass or fire-rated glass used (not ordinary tempered)<br>Acceptance: Glazing rated for required period; thickness ≥ 6 mm wired or ≥ 10 mm fire-rated; framing secure; test certificate available | Cl. 8.5 — Partition glazing | OK<br>NC<br>NA<br>HOLD |\n| C6 | Roof/attic barriers installed to prevent fire spread between units or floors<br>Acceptance: Barriers constructed of ≥ 1.5 mm steel or ≥ 50 mm masonry; extends to exterior wall; prevents lateral fire travel | Cl. 8.6 — Attic/roof separation | OK<br>NC<br>NA<br>HOLD |\n\nShowing 20 of 27 checkpoints ·View all →\n\nA. FIRE DOORS AND FRAMES\n\nA1Fire doors installed at all openings in fire-rated compartment walls with proper framing and lintels\n\nCl. 6.1 — Fire door installation (IS 14435:2015)\n\n✓ Doors installed in approved fire-rated frames; lintel size per design; door thickness ≥ 38 mm timber or ≥ 1.5 mm steel\n\nOKNCNAHOLD\n\nA2Fire door certification and test report available; fire rating (30/60/90/120 min) clearly marked on door face\n\nCl. 6.2 — Fire rating certification (IS 14435:2015)\n\n✓ Certificate from testing laboratory (e.g., NFPL); ratings match design specification; label intact and visible on door\n\nOKNCNAHOLD\n\nA3Door gap clearance ≤ 5 mm all around (top, sides); threshold acceptable for accessibility and smoke seal\n\nCl. 6.3 — Gap clearance (IS 14435:2015)\n\n✓ Gap measured with 5 mm feeler gauge; no gaps > 5 mm anywhere; smoke seals intact if specified\n\nOKNCNAHOLD\n\nA4Hinges installed correctly (at least 2-3 hinges for standard door, 4 for heavy/tall doors); secure and non-corroded\n\nCl. 6.4 — Hinge installation (IS 14435:2015)\n\n✓ Hinges tested with downward force; no deflection > 2 mm; hinge screws flush; steel/stainless hinges preferred\n\nOKNCNAHOLD\n\nA5Door closer/holder installed and set for controlled closing (fire-rated closer if required for fire-rated door)\n\nCl. 6.5 — Closing mechanism (IS 14435:2015)\n\n✓ Closer operates smoothly; holds door open (if magnetic hold-open); closing time 3-5 seconds; closer rated for door weight\n\nOKNCNAHOLD\n\nA6Latches and locks functional (self-closing latch on fire doors); no jamming or binding\n\nCl. 6.6 — Latching mechanism (IS 14435:2015)\n\n✓ Latch engages securely; no damage to strike plate; key access (if locked) available to authorized personnel only\n\nOKNCNAHOLD\n\nA7Fire door frame firmly fixed to surrounding structure with no gaps around frame perimeter\n\nCl. 6.7 — Frame fixing (IS 14435:2015)\n\n✓ Frame anchored with fasteners at ≤ 600 mm intervals; no movement when force applied; gaps sealed with fire-rated material\n\nOKNCNAHOLD\n\nA8Fire-rated glazing (if applicable) tested and certified; wired glass or rated glass used (not ordinary tempered glass)\n\nCl. 6.8 — Fire-rated glazing (IS 14435:2015)\n\n✓ Glazing material certified for fire rating (e.g., 30/60 min); thickness ≥ 6 mm; test report attached to door\n\nOKNCNAHOLD\n\nB. FIRE STOPS AND PENETRATION SEALING\n\nB1All pipe penetrations through fire-rated walls sealed with fire-rated material (fire-rated sealant, collars, or wrapping)\n\nCl. 7.1 — Pipe penetration sealing (IS 14435:2015)\n\n✓ Pipe collar or firestopping material rated for hole size; sealant extends ≥ 30 cm on both sides of wall; test certificate provided\n\nOKNCNAHOLD\n\nB2Electrical conduit penetrations sealed with fire-rated conduit sleeves or intumescent fire stops\n\nCl. 7.2 — Electrical penetration sealing (IS 14435:2015)\n\n✓ Conduit sleeved ≥ 50 mm each side of wall; intumescent sleeve installed if required; no gaps > 2 mm\n\nOKNCNAHOLD\n\nB3HVAC duct penetrations sealed with fire dampers (rated for ≤ 60 min closure time) at fire-rated wall boundaries\n\nCl. 7.3 — HVAC penetration sealing (IS 14435:2015)\n\n✓ Fire damper installed at wall boundary; closure time tested (typically 30-60 sec); operation verified; label and test certificate visible\n\nOKNCNAHOLD\n\nB4Cable tray/ladder penetrations through fire walls sealed or boxed with fire-rated material\n\nCl. 7.4 — Cable tray sealing (IS 14435:2015)\n\n✓ Penetration sealed with fire-rated boxing or intumescent sleeves; seal extends ≥ 100 mm from wall face\n\nOKNCNAHOLD\n\nB5Door frames sealed at gaps with fire-rated sealant (if required for > 30 min rating); check for cracking or gaps\n\nCl. 7.5 — Frame sealing (IS 14435:2015)\n\n✓ Sealant applied continuously around frame perimeter; no cracks or gaps > 2 mm; sealant cured per manufacturer (typically 24 hours)\n\nOKNCNAHOLD\n\nB6All cavity spaces in fire-rated walls filled with fire-rated material (to prevent draft/flame spread)\n\nCl. 7.6 — Cavity filling (IS 14435:2015)\n\n✓ Cavities filled with fire-rated mineral wool, fire-rated foam, or equivalent; no voids > 50 cm³\n\nOKNCNAHOLD\n\nC. FIRE COMPARTMENTATION AND STRUCTURAL ELEMENTS\n\nC1Fire-rated compartment walls constructed per design (masonry, concrete, or fire-rated board); wall thickness verified\n\nCl. 8.1 — Wall construction (IS 14435:2015)\n\n✓ Wall thickness measured (e.g., ≥ 200 mm for 1-hour masonry); material test certificates available; joints properly filled\n\nOKNCNAHOLD\n\nC2Fire-rated floor construction: slab thickness, composite material, or fire-rated deck verified per specification\n\nCl. 8.2 — Floor fire rating (IS 14435:2015)\n\n✓ Slab thickness measured (e.g., ≥ 100 mm reinforced concrete); deck protected with fire rating material; test report available\n\nOKNCNAHOLD\n\nC3Structural steel fire protection applied (if required): spray coating, board casing, or intumescent paint applied and tested\n\nCl. 8.3 — Steel protection (IS 14435:2015)\n\n✓ Coating thickness measured (≥ 20-50 mm depending on rating); bond tested; color coding applied; test certificate issued\n\nOKNCNAHOLD\n\nC4Fire-rated ceiling (if applicable for smoke containment or compartmentation) installed and secured\n\nCl. 8.4 — Ceiling fire protection (IS 14435:2015)\n\n✓ Ceiling rated for required duration (e.g., 30/60 min); suspended from structure with fire-rated hangers; tile/board joints sealed\n\nOKNCNAHOLD\n\nC5Fire-rated glazing in partition walls tested and certified; wired glass or fire-rated glass used (not ordinary tempered)\n\nCl. 8.5 — Partition glazing (IS 14435:2015)\n\n✓ Glazing rated for required period; thickness ≥ 6 mm wired or ≥ 10 mm fire-rated; framing secure; test certificate available\n\nOKNCNAHOLD\n\nC6Roof/attic barriers installed to prevent fire spread between units or floors\n\nCl. 8.6 — Attic/roof separation (IS 14435:2015)\n\n✓ Barriers constructed of ≥ 1.5 mm steel or ≥ 50 mm masonry; extends to exterior wall; prevents lateral fire travel\n\nOKNCNAHOLD\n\nShowing 20 of 27 ·View all →\n\nInspection Sign-Off\n\nAPPROVED\n\nAPPROVED WITH CONDITIONS\n\nREJECTED — NCR RAISED\n\nRemarks\n\nName / Sign / Date\n\nInspected By\n\nName / Sign / Date\n\nReviewed By\n\nName / Sign / Date\n\n### More related\n\n📐IS / IRC codes\n\n- [IS 14435](https://infralens.in/code/IS-14435)\n- [IS 2189](https://infralens.in/code/IS-2189)\n\n✏️Design rules\n\n- [Fire Smoke Detector Spacing](https://infralens.in/thumbrules/fire-smoke-detector-spacing)\n\n📘Handbook topics\n\n- [Site Safety Checklist](https://infralens.in/handbook/site-safety-checklist)\n\n### Related Templates — Fire Safety & Fighting\n\n- ✅\n[Fire Hydrant System Checklist\\\\\n\\\\\nchecklist · QC-FIR-CHK-001](https://infralens.in/qaqc/fire_safety/fire-hydrant-system-checklist)\n- ✅\n[Fire Sprinkler System Checklist\\\\\n\\\\\nchecklist · QC-FIR-CHK-002](https://infralens.in/qaqc/fire_safety/fire-sprinkler-system-checklist)\n- ✅\n[Fire Detection and Alarm System Checklist\\\\\n\\\\\nchecklist · QC-FIR-CHK-003](https://infralens.in/qaqc/fire_safety/fire-detection-and-alarm-system-checklist)\n- 📐\n[Fire Fighting System Installation Method Statement\\\\\n\\\\\nform · QC-FIR-FRM-001](https://infralens.in/qaqc/fire_safety/fire-fighting-system-installation-method-statement)\n- 📐\n[Fire Safety Installation ITP (Inspection and Test Plan)\\\\\n\\\\\nplan · QC-FIR-PLN-001](https://infralens.in/qaqc/fire_safety/fire-safety-installation-itp-inspection-and-test-plan)\n- 📋\n[Fire Safety Installation Register\\\\\n\\\\\nregister · QC-FIR-REG-001](https://infralens.in/qaqc/fire_safety/fire-safety-installation-register)\n- 📊\n[Fire Hydrant Flow and Pressure Test Report\\\\\n\\\\\ntest-report · QC-FIR-TST-001](https://infralens.in/qaqc/fire_safety/fire-hydrant-flow-and-pressure-test-report)\n- 📊\n[Sprinkler System Test Report\\\\\n\\\\\ntest-report · QC-FIR-TST-002](https://infralens.in/qaqc/fire_safety/sprinkler-system-test-report)\n- 📊\n[Fire Alarm Response and Zone Test Report\\\\\n\\\\\ntest-report · QC-FIR-TST-003](https://infralens.in/qaqc/fire_safety/fire-alarm-response-and-zone-test-report)",
 "raw_html_file": "html/qaqc__fire_safety__passive-fire-protection-checklist.html.gz"
}